---
layout: fm_post
title: 数据中心建设经验
subtitle: 从冗余等级、配电、制冷与气流组织理解关键设施设计
comments: true
author: Pimi
category: 关键设施
technical: true
---
## 分类
相比国标中的文字描述，美标中N+X的描述方式更加精准，适合书面沟通。

| **特点**   | **T1**         | **T2**       | **T3**      | **T4**         | **A级**         | **B级**        | **C级**        |
| -------- | -------------- | ------------ | ----------- | -------------- | -------------- | ------------- | ------------- |
| **冗余能力** | 无冗余（N+0）       | 部分冗余（N+1）    | 全冗余（N+1）    | 双重冗余（N+N）      | 完全冗余，容错型       | 部分冗余，冗余型      | 无冗余，基本型       |
| **宕机时间** | 年均28-29小时      | 年均22小时       | 年均1.6小时     | 年均0.5小时        | 电子信息系统运行中断不可接受 | 允许一定的系统中断     | 允许系统中断        |
| **维护能力** | 计划性和非计划性中断均可接受 | 计划性中断可减少     | 计划性中断不影响服务  | 计划性和非计划性中断均可避免 | 运行期间不应中断       | 在冗余能力范围内不应中断  | 允许在正常运行情况下中断  |
| **电源配置** | 单回路供电          | 单回路供电，部分备用   | 双回路供电       | 双回路供电，容错系统     | 双重电源供电         | 单回路供电，部分备用    | 单回路供电         |
| **适用场景** | 成本低，适合小型应用     | 中小型企业，适合一般应用 | 大型企业，适合关键应用 | 大型企业，适合高可用性需求  | 关键任务应用，容错要求高   | 一般任务应用，冗余要求中等 | 非关键任务应用，冗余要求低 |

## 性能
![数据中心性能要求](/assets/img/20241020-1.png)

## 配电系统
**UPS系统包括：** UPS、电池、精密配电柜（列头柜）、工业连接器、PDU、STS静态转化开关（重要的单电源设备）；
**动力系统包括：** ATS双电源转换开关等；

## 空调系统
**动力**：空调主机（冷机/热泵、水泵、板换）、冷却塔；
**新风系统**有过滤、降温、去湿的功能，保证机房的正压和洁净度。（新风机、防火阀）；
**排风系统**用于气体灭火后的排风，人工启动。集中设置排风机的系统，支管处设置电动密闭阀；
**末端设备**有精密空调、加湿器等；
**给排水**管道应采取防渗漏和防结露的措施；
在房间内温度不超限的情况下，空调系统允许中断。

## 气流组织

| 功率密度场景 | 平均单机柜功率 | 推荐送风/制冷形式 | 关键要求与注意事项 |
| :--- | :--- | :--- | :--- |
| **低功率密度场景** | 1～2kW | 优先选择上送风形式 | 兼顾成本与实用性；若顶部空间充足，可采用风管上送风优化气流分布。 |
| **中功率密度场景** | 3～6kW | 优先选择地板下送风形式 | 配合合理的地板高度设计；当功率大于 4kW 时，**务必实施冷热通道隔离**。 |
| **高功率密度场景** | ＞6kW | 必须采用就近制冷形式 | 优先选用列间制冷；可根据机柜布局、建筑空间灵活搭配其他就近制冷类型。 |



## PUE
Uptime Institute 是 Tier 等级标准的制定机构。根据其公开分析，装机量越大的数据中心，PUE 越趋近于 1，见下图：
![数据中心规模与 PUE 关系](/assets/img/20241020-2.png)
